# Unidad 2 — Líneas eléctricas

¿Clasificación de las líneas eléctricas?
Por jerarquía dentro de la instalación: acometida → línea principal (del medidor al tablero principal, sección mín. 4 mm²) → tablero principal → línea seccional (del tablero principal a los tableros seccionales, mín. 2,5 mm²) → tablero seccional → línea de circuito (del seccional a los consumos: 2,5 mm² para tomacorrientes, 1,5 mm² para bocas de luz) → línea de derivación/retorno (boca de luz–llave, mín. 1 mm²). En paralelo, todo el recorrido lleva su conductor de protección (mín. 2,5 mm²).

¿Definición de las líneas eléctricas según su aplicación/uso?
Según qué alimentan, los circuitos se nombran: IUG (Iluminación de Uso General), TUG (Tomacorriente de Uso General, máx. 15 bocas por circuito), TUE (Tomacorriente de Uso Especial, por función específica o por potencia >10 A, ej. aire acondicionado), TUM (Tomacorriente de Uso Médico, en paneles de cabecera de salas grupo 2, mín. 12 por puesto en ≥2 circuitos), y TC (Toma de Cabecera, en salas grupo 1, identificando con color distinto la toma normal de la de emergencia).

¿Líneas eléctricas en un hospital?
La Red Pública y el Grupo Electrógeno (GE) confluyen en un analizador de redes que selecciona la fuente disponible y alimenta la barra Esencial; la Red Pública también alimenta directamente (sin pasar por el GE) la barra No esencial (cargas sin respaldo ante corte, ej. cafetería, sala de espera, auditorio). Desde Esencial se alimenta un UPS on-line y, según el sistema de puesta a tierra que necesite cada sala, la energía se reparte en dos ramas: TT/TN/TNS → salas grupo 0 (consultorios) y grupo 1 (ecografía, terapia física); Aislado IT → salas grupo 2A (diálisis, endoscopia, RM, sala de parto) y grupo 2B (terapia intensiva, neonatología, quirófano). La denominación cambia de Red TT a Red IT justo en el tablero de aislación, donde está el transformador de aislación.

¿Esquema red IT?
Es un sistema de suministro aislado para salas grupo 2: las tres fases activas (R-S-T) no están rígidamente unidas a tierra (aisladas, o conectadas vía una impedancia elevada), de modo que ante una primera falla a tierra solo circula una corriente muy pequeña (por la capacidad de derivación), sin desconexión automática. El corazón del sistema es el tablero de aislación, con 4 partes: (1) conmutación entre alimentación principal y alternativa, (2) transformador de aislación monofásico y seco (3,15-8 kVA, 5 kVA preferido para UTI/quirófanos), (3) monitor de aislación (IMD) con repetidor visible en la sala, y (4) elementos de mando/control/protección. Cada sala grupo 2 debe tener su propio tablero IT (nunca compartido entre 2+ salas), montado fuera del área limpia pero cerca de la sala.

¿Esquema red TT?
El neutro del transformador de la distribuidora está unido rígidamente a tierra (en el centro de estrella). Las masas metálicas de los equipos del usuario se conectan a tierra mediante una puesta a tierra propia (independiente de la de la distribuidora), a través del conductor de protección. Es el sistema utilizado en Argentina, trifásico 3×380/220 V. Regla clave: nunca usar el neutro de la distribuidora como conductor de protección, porque por desequilibrios o terceras armónicas puede quedar a un potencial mayor a 24 V respecto de tierra (la máxima tensión de contacto admitida).

¿Diferencias entre red IT y TT?
En TT el neutro está rígidamente puesto a tierra; ante una primera falla actúa la protección y corta el suministro; se usa en salas grupo 0 y 1; su elemento distintivo es la PAT propia del usuario. En IT el neutro está aislado o a tierra vía impedancia elevada; ante una primera falla NO corta el suministro, sigue funcionando con una corriente de fuga mínima; se usa en salas grupo 2A y 2B (equipos de soporte vital); su elemento distintivo es el transformador de aislación más el monitor de aislación (IMD). El objetivo de TT es la protección estándar de personas; el de IT es la continuidad de servicio más la seguridad ante microchoque.

¿Parámetros de diseño de una instalación eléctrica?
El diseño sigue 5 pasos: (1) clasificar el servicio/local según su grupo AEA 710, (2) distribuir las cargas en un croquis, (3) describir los circuitos (IUG/TUG/TUE/etc.), (4) definir la sección de los conductores de cada línea, (5) diseñar el tablero (protecciones + puesta a tierra). Para elegir sección de conductor y protección hay que verificar al menos 2 de estos 4 criterios: cálculo térmico (capacidad de conducción de corriente), caída de tensión (máx. 5% en servicio continuo de motores, 15% en arranque), criterio económico, y resistencia mecánica.

¿Clasificación de los recintos según norma AEA 710 con ejemplos?
Grupo 0: el paciente no está en contacto con equipos electromédicos conectados a la red (o solo a batería); una primera falla con desconexión automática no implica riesgo. Ejemplo: consultorios comunes. Grupo 1: el paciente sí contacta partes de un equipo conectado a la red, pero la interrupción del suministro no es un riesgo vital. Ejemplo: ecografía, masajes, terapia física. Grupo 2A: equipos usados en intervenciones/mediciones vitales que no pueden interrumpirse; sigue funcionando ante una primera falla a tierra o corte de red, sin riesgo de microchoque. Ejemplo: diálisis, endoscopia, resonancia magnética, sala de parto. Grupo 2B: igual que 2A, pero el paciente además queda expuesto a riesgo de microchoque (difiere en el tipo de monitor de aislación exigido). Ejemplo: post-operatorio, terapia intensiva, neonatología, cardiovascular, quirófano. No son sectores médicos (no aplica AEA 710): pasillos, escaleras, baños, cocinas, salas de espera, administración, oficinas.

¿Características del aislante de los conductores eléctricos?
Los conductores unipolares para instalaciones embutidas usan aislación de PVC (norma IRAM 2183), y el conductor de protección usa aislación bicolor verde/amarillo (IRAM 62267). El PVC es el aislante más usado por su costo y disponibilidad, con temperatura de servicio normal de 70 °C (normas IRAM 2178/2268/2183). El XLPE (polietileno reticulado) es una alternativa termoestable de mejor desempeño: soporta 90 °C en servicio continuo y hasta 250 °C durante 5 s en cortocircuito, con mayor rigidez dieléctrica y menor pérdida de energía, normalizado en IRAM 2178 (BT/MT) e IRAM 2381 (AT).

¿Características de las bandejas portacables para conductores eléctricos?
Existen 4 tipos principales según el grado de protección/ventilación que necesite el cableado: de rejilla o ventiladas (buena ventilación y drenaje, visibilidad de cables), perforadas (equilibrio entre ventilación y soporte), de escalera (alta resistencia mecánica, para cables pesados, fácil cambio de dirección) y continuas o de fondo sólido (máxima protección mecánica para cables sensibles). Para seleccionarlas se debe verificar que la carga admisible supere la carga requerida (incluyendo 30-50% de margen para futuras ampliaciones), el material según el ambiente (corrosión, humedad), y el tipo de montaje (suspendida, adosada o apoyada, con soportes cada 1-2 m).
