# Unidad 9 — Climatización

¿Funciones del sistema de climatización según la estación del año?
Los sistemas se clasifican, según la estación en que actúan, en: permanentes (dan frío y calor según necesidad, todo el año), de verano (solo refrigeración) y de invierno (solo calefacción). El hospital en general está sometido a cargas variables durante el año (más calor en verano, más calefacción en invierno). Hay una excepción explícita: en los quirófanos, la demanda de refrigeración o calefacción es independiente de la estación del año (mantiene siempre las mismas condiciones fijas por norma). Por el mismo criterio, esto se extiende razonablemente a otros servicios críticos con parámetros fijados por resolución PNGCAM (UTI, neonatología, shockroom), ya que ninguna de esas normas da valores distintos por estación, aunque esto último es una extensión lógica y no una afirmación textual de la cátedra, que solo lo dice explícitamente para quirófanos.

¿Esquema básico de un sistema de climatización?
Un sistema de aire acondicionado es, en teoría, un conjunto de equipos que proporcionan aire y mantienen controladas su temperatura, humedad y pureza en todo momento, con independencia de las condiciones climáticas exteriores. Esquema general del recorrido del aire: toma de aire exterior → filtrado (prefiltro + filtro HEPA) → tratamiento térmico (batería de frío/calor) → impulsión por ventilador → distribución por conductos al ambiente → extracción/retorno (con posible recirculación parcial mezclada con aire nuevo) → descarga al exterior.

¿Esquema de un sistema aire-agua?
Es un sistema centralizado en el que el fluido que circula entre la planta generadora (enfriadora o caldera) y las unidades terminales es agua (fría o caliente), mientras que el aire solo circula de forma local en cada ambiente. Esquema: planta enfriadora/caldera → red de cañerías de agua fría/caliente → unidad terminal en cada local (fan coil) → el ventilador de la unidad hace pasar el aire del ambiente por la batería de agua, produciendo el intercambio de calor → el aire ya acondicionado se distribuye en el local. El fan coil es el ejemplo típico de este tipo de sistema.

¿Esquema y definición del fan coil?
Es una unidad terminal agua-aire: el aire del ambiente pasa por un filtro y por una batería (serpentín) por la que circula agua fría o caliente; un ventilador impulsa el aire haciéndolo pasar por los tubos de agua, produciéndose la termotransferencia, y lo devuelve al local ya acondicionado. A diferencia del split (que usa gas refrigerante, sistema aire-aire), el fan coil usa agua como fluido de intercambio. Existen de 2 tubos (1 de impulsión + 1 de retorno; da agua fría O caliente, no ambas a la vez) y de 4 tubos (2 circuitos independientes, agua fría Y caliente simultáneamente, mayor confort, se usa en hospitales). Pueden montarse en pared, piso o techo.

¿Esquema de la torre de enfriamiento?
Es un equipo que enfría, por evaporación, el agua que vuelve caliente del condensador de una planta de refrigeración centralizada. Esquema de funcionamiento: el agua caliente del condensador se pulveriza en la parte superior de la torre; una corriente de aire, inducida por ventiladores, entra por los laterales y atraviesa un relleno donde se pone en contacto con el agua; una pequeña fracción del agua se evapora, lo que enfría el resto, que cae a una balsa inferior a menor temperatura; esa agua fría se recircula de nuevo al condensador, cerrando el ciclo. Se usa en sistemas centralizados grandes con condensación por agua (alternativa a la condensación por aire).

¿Esquema de un sistema aire-aire?
Es un sistema en el que tanto la unidad exterior como la interior intercambian calor con aire, usando un gas refrigerante como fluido intermedio (no agua). El ejemplo típico es el equipo split. Unidad exterior (condensadora): el compresor comprime el gas refrigerante (sube presión y temperatura), el condensador cede ese calor al aire exterior mediante un ventilador y el refrigerante pasa a líquido, que luego se despresuriza en una válvula capilar. Unidad interior (evaporadora): el refrigerante frío pasa por el evaporador (serpentín), el ventilador interior hace circular el aire de la habitación sobre él, el aire cede su calor al refrigerante (se enfría) y el refrigerante se evapora, volviendo como gas de baja presión al compresor.

¿Funcionamiento del radiador?
Un líquido (agua, a veces con aditivos) se calienta en una caldera y circula por los conductos internos del radiador; el radiador cede ese calor al ambiente en parte por radiación directa y en parte porque calienta el aire en contacto con su superficie, que luego se distribuye por convección natural dentro del local.

¿Funcionamiento del convector?
Genera calor mediante una resistencia eléctrica o una batería de agua caliente; el aire del ambiente pasa por contacto con ese elemento, se calienta y se distribuye por convección (natural o forzada) hacia el resto del local. A diferencia del radiador, casi no emite calor por radiación: calienta el ambiente más rápido, pero con menor inercia térmica (se enfría antes al apagarse).

¿Funcionamiento del termozócalo?
Es un sistema de calefacción por convección natural, montado a baja altura a lo largo del zócalo de la pared: contiene un elemento calefactor (resistencia o serpentín con agua caliente); el aire frío del ambiente, al ser más denso, desciende y entra por la parte inferior del termozócalo, se calienta al contacto con el elemento y sale por arriba ya caliente (menos denso), generando una circulación de convección natural continua, sin ventilador.

¿Funcionamiento de la losa radiante?
Es un sistema de calefacción radiante en el que uno de los paramentos del local (habitualmente el piso) actúa como emisor de calor. Por dentro de la losa circula agua caliente por una red de cañerías embebidas en el contrapiso; la superficie se calienta de manera uniforme y cede el calor al ambiente principalmente por radiación, sin ventiladores ni elementos visibles en el local.

¿Esquema de un sistema todo agua? Ej: losa radiante
Es un sistema en el que la generación, distribución y emisión de calor/frío se hacen enteramente con agua, sin circuito de aire forzado. Esquema: caldera (calor) o enfriadora/bomba de calor (frío) → red de cañerías de agua → circula por el emisor instalado en el propio local (ej. losa radiante embebida en el piso, o radiadores) → el calor/frío se transmite directamente al ambiente por la superficie del emisor, sin ventilador ni conductos de aire.

¿Nivel de climatización (humedad, temperatura y renovaciones) para UTI?
Temperatura 24-26 °C; Humedad 30-60%; recambio de aire filtrado 4/h en habitaciones, 2/h en el resto de la unidad.

¿Nivel de climatización (humedad, temperatura y renovaciones) para Quirófano?
Temperatura 20-24 °C; Humedad 30-60% (óptimo 50-55%); 15-20 renovaciones/h; presión positiva (diferencial mínimo 2,5 Pa).

¿Nivel de climatización (humedad, temperatura y renovaciones) para Shockroom?
Temperatura 25-26 °C; Humedad 30-60%; 2 renovaciones de aire por hora.
