# Climatización hospitalaria (HVAC)
Fuentes:
- `Clases actualizadas/Climatización/Climatización hospitalaria.pptx.pdf` (35 pág) — teoría · Baroli
- `Clases actualizadas/Climatización/Climatizacion TP IH 1C 2025.pdf` (32 pág) — parte práctica / requisitos y filtros

## Generalidades (teoría pág 2-5)
HVAC = heating, ventilation, air conditioning. ~50% de la energía total del hospital. Controla temperatura, humedad y pureza del aire con independencia del clima. Requisitos individuales por sala. Fines: confort, contención de infecciones, protección de inmunodeprimidos, manejo de COV.

## Parámetros ambientales clave
- **Temperatura** (pág 6-8): factor terapéutico; calor peligroso para ancianos/niños/cardíacos/tiroideos; riesgo de hipotermia en cirugía.
- **Humedad relativa (HR)** (pág 9-11): difícil de regular. Infecciones hospitalarias **aumentan cuando HR < 40%**. Baja HR → estática/riesgo incendio; alta HR → prolifera microbiología.
- **Ventilación** (pág 12): renovaciones/hora entre **2 y 12** según sala.
  - Presión **positiva**: interior > exterior; entornos estériles / inmunodeprimidos (evita entrada de patógenos).
  - Presión **negativa**: interior < exterior; pacientes infecciosos (evita salida de patógenos).

## Filtración (teoría pág 14-18)
Dos filtros en serie: prefiltro (partículas grandes) + HEPA (gérmenes, hongos, bacterias, virus).
- **HEPA**: retiene ≥99,97% de partículas de 0,3 µm.
- Quirófanos de alta seguridad (trasplantes, cardiovascular): 2º filtro HEPA H14 o ULPA.
- MPPS: tamaño de partícula de mayor penetración, base de clasificación.
### Clasificación de filtros de alta eficiencia
- EPA: E10 ≥85%, E11 ≥95%, E12 ≥99,5%
- HEPA: H13 ≥99,95%, H14 ≥99,995%
- ULPA: U15 ≥99,9995%, U16 ≥99,99995%, U17 ≥99,999995%

## Requisitos de climatización en CIRUGÍA (Res. 810/2020, TP pág 3-6)
- Flujo **unidireccional**, **15–20 renovaciones/h**, **presión positiva** (diferencial mínimo **2,5 Pa = 0,01" de agua**).
- Temperatura **20–24 °C**; Humedad **30–60%** (óptimo 50–55%).
- Velocidad del aire **0,20–0,30 m/s** (evitar turbulencias).
- Sin ventanas (o cierre hermético). Aire introducido cerca del techo, extraído cerca del suelo.
- Toma de aire exterior ≥8 m de la salida de aire, ≥2 m del piso, 1 m sobre techos.
- Caudal de impulsión ~15% superior al de extracción (para presurización).
- Filtración escalonada: Escalón 1 prefiltración eficacia 25%; Escalón 2 alta eficacia 90%; Escalón 3 HEPA 99,97–99,99% (0,3 µm).
- Sistema siempre en funcionamiento. Se excluyen split / aire de pared.

## Equipos y sistemas (TP pág 7-17 / teoría pág 19-31)
- **Rooftop**: expansión directa, en techo, distribución por conductos; ventila y climatiza; no requiere sala de máquinas/chimenea. 1 TR = 3000 frig.
- **UTA** (unidad de tratamiento de aire): mejora calidad de aire interior; módulos de recirculación abierto/cerrado.
- **Split / pared**: unidades aire-aire, gas refrigerante; ciclo compresión-condensación-evaporación.
- **Fan Coil**: unidades agua-aire (agua fría/caliente). 2 tubos (frío O calor) / 4 tubos (frío Y calor simultáneos, mayor confort, hospitales).
- **VRV/VRF** (caudal de refrigerante variable): evita arranque/frenado del compresor; unidades interiores en frío y calor simultáneas; ahorro energético.
- Clasificación sistemas: por misión (confort/proceso); por estación; por instalación (individuales/centrales).

## Normativas de filtros (TP pág 18-25)
- EN 779:2012 (gruesos/medios/finos G/M/F) → reemplazada por **ISO 16890** (ISO Coarse, ePM10, ePM2.5, ePM1).
- EN 1822:2009 (alta eficiencia EPA/HEPA/ULPA) → **ISO 29463**.
- ASHRAE 52.2 → clasificación **MERV**.
- Correspondencias aprox.: MERV 4≈G2; MERV 8-15≈M5-F8; MERV 16≈H13-H14.

## Sala limpia / ambiente crítico (teoría pág 32)
- Norma **ISO 14644-1**: clasificación de pureza del aire por concentración de partículas (0,1–5 µm).
- Ambiente crítico: 15/20 cambios de aire/h; sobrepresión o depresión; **T 21 °C (-1/+3)**; **HR 50% (±10%)**; filtros HEPA.

## Climatización UTI (PNGCAM Res. 748/2014, teoría pág 33)
- Temperatura **24–26 °C**; Humedad **30–60%**.
- Recambio de aire filtrado: **4/h en habitaciones**, **2/h en resto de la unidad**.
- Medición de temperatura perceptible por el personal (central de enfermería); aislamiento con presión +/- según necesidad.

## Glosario (TP pág 31)
Descarga: extracción al exterior. Recirculación: fracción de aire no descargado, mezclado con aire exterior (eficiencia energética). Renovaciones-hora: veces que se cambia el volumen de aire en 1 h. Arrestancia: % de captura de partículas grandes por el filtro.
